<!DOCTYPE html>
<html  lang="en" dir="ltr" prefix="og: https://ogp.me/ns#">
  <head>
    <meta charset="utf-8" />
<script async src="https://www.googletagmanager.com/gtag/js?id=G-273DTKB5QW"></script>
<meta name="description" content="The FDA is raising awareness about cybersecurity vulnerabilities with Contec CMS8000 and Epsimed MN-120 patient monitors." />
<meta name="dcterms.title" content="Cybersecurity Vulnerabilities with Certain Patient Monitors from Contec and Epsimed: FDA Safety Communication" />
<meta name="dcterms.creator" content="Center for Devices and Radiological Health" />
<meta name="dcterms.description" content="The FDA is raising awareness about cybersecurity vulnerabilities with Contec CMS8000 and Epsimed MN-120 patient monitors." />
<meta name="dcterms.publisher" content="FDA" />
<meta name="dcterms.type" content="Article" />
<meta name="dcterms.source" content="FDA" />
<meta property="og:site_name" content="U.S. Food and Drug Administration" />
<meta property="og:type" content="Article" />
<meta property="og:url" content="https://www.fda.gov/medical-devices/safety-communications/cybersecurity-vulnerabilities-certain-patient-monitors-contec-and-epsimed-fda-safety-communication" />
<meta property="og:title" content="Cybersecurity Vulnerabilities - Patient Monitors from Contec, Epsimed" />
<meta property="og:description" content="The FDA is raising awareness about cybersecurity vulnerabilities with Contec CMS8000 and Epsimed MN-120 patient monitors." />
<meta property="og:updated_time" content="Wed, 07/02/2025 - 00:00" />
<meta property="article:publisher" content="FDA" />
<meta property="article:published_time" content="Wed, 07/02/2025 - 14:56" />
<meta property="article:modified_time" content="Wed, 07/02/2025 - 00:00" />
<meta name="google-site-verification" content="tWxlDhm4ANdksJZPj7TBmHgNoMqZCnecPp0Aa2vC9XA" />
<meta name="twitter:card" content="summary_large_image" />
<meta name="twitter:site" content="@US_FDA" />
<meta property="twitter:description" content="The FDA is raising awareness about cybersecurity vulnerabilities with Contec CMS8000 and Epsimed MN-120 patient monitors." />
<meta name="twitter:title" content="Cybersecurity Vulnerabilities - Patient Monitors from Contec, Epsimed" />
<meta name="twitter:creator" content="@US_FDA" />
<meta name="MobileOptimized" content="width" />
<meta name="HandheldFriendly" content="true" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<script type="application/ld+json">{
    "@context": "https://schema.org",
    "@graph": [
        {
            "@type": "Article",
            "headline": "Cybersecurity Vulnerabilities with Certain Patient Monitors from Contec and Epsimed: FDA Safety Communication",
            "name": "Cybersecurity Vulnerabilities with Certain Patient Monitors from Contec and Epsimed: FDA Safety Communication",
            "description": "The FDA is raising awareness about cybersecurity vulnerabilities with Contec CMS8000 and Epsimed MN-120 patient monitors.",
            "datePublished": "Wed, 07/02/2025 - 14:56",
            "dateModified": "Wed, 07/02/2025 - 00:00",
            "author": {
                "@type": "Organization",
                "name": "Center for Devices and Radiological Health"
            },
            "publisher": {
                "@type": "Organization",
                "name": "FDA"
            }
        }
    ]
}</script>
<meta property="og:image" content="https://www.fda.gov/themes/custom/preview/img/FDA-Social-Graphic.png" />
<meta name="twitter:image" content="https://www.fda.gov/themes/custom/preview/img/FDA-Social-Graphic.png" />
<link rel="icon" href="/themes/custom/preview/favicon.ico" type="image/vnd.microsoft.icon" />
<link rel="alternate" hreflang="en" href="https://www.fda.gov/medical-devices/safety-communications/cybersecurity-vulnerabilities-certain-patient-monitors-contec-and-epsimed-fda-safety-communication" />
<link rel="canonical" href="https://www.fda.gov/medical-devices/safety-communications/cybersecurity-vulnerabilities-certain-patient-monitors-contec-and-epsimed-fda-safety-communication" />
<link rel="shortlink" href="https://www.fda.gov/node/424797" />
<script src="/files/google_tag/production/google_tag.script.js?t8swed" defer></script>

    <title>Cybersecurity Vulnerabilities with Certain Patient Monitors from Contec and Epsimed: FDA Safety Communication | FDA</title>
    <link rel="stylesheet" media="all" href="/files/css/css_I1lI2DYRy4WvhS49GZC8Z2v9NUFD60djX72-ZNQ0RPY.css?delta=0&amp;language=en&amp;theme=preview&amp;include=eJxNzEsOwjAMRdENBbykKJ9HZeLGJXZA2T2CQWFydUa3NFR2HZF7RfcsWhr9Odgyx045GcIx8GS8aBPNSS7mS7hv4f6YGCtOjjU5Di4Ng34MN1Xv6jA6FT4fo2-vu9YpeAPskjb1" />
<link rel="stylesheet" media="all" href="/files/css/css_hj_HG-FreAYyrzLosS3-54RaarbPLxzHFgHCJpFJLhA.css?delta=1&amp;language=en&amp;theme=preview&amp;include=eJxNzEsOwjAMRdENBbykKJ9HZeLGJXZA2T2CQWFydUa3NFR2HZF7RfcsWhr9Odgyx045GcIx8GS8aBPNSS7mS7hv4f6YGCtOjjU5Di4Ng34MN1Xv6jA6FT4fo2-vu9YpeAPskjb1" />

    <script src="https://script.crazyegg.com/pages/scripts/0024/3700.js" async></script>
<script src="https://dap.digitalgov.gov/Universal-Federated-Analytics-Min.js?agency=HHS&amp;subagency=FDA&amp;sdor=fda.gov&amp;dclink=true" language="javascript" id="_fed_an_ua_tag"></script>

            <script>window.dataLayer = window.dataLayer || [];function gtag(){dataLayer.push(arguments)};gtag("js", new Date());gtag("set", "developer_id.dMDhkMT", true);gtag("config", "G-273DTKB5QW", {"groups":"default","page_placeholder":"PLACEHOLDER_page_location","allow_ad_personalization_signals":false});</script>
        
  </head>
  <body class="role-anonymous path-node page-node-type-article has-glyphicons">
      <div id="quicklinks" class="sr-only display-on-focus">
        <ul class="list-inline padding-left-3 padding-right-3">
          <li><a href="#main-content" class="btn btn-default margin-top-3" tabindex="1">Skip to main content</a></li>
          <li><a href="#search-form" class="btn btn-default margin-top-3" tabindex="1">Skip to FDA Search</a></li>
          <li><a href="#section-nav" class="btn btn-default margin-top-3" tabindex="1">Skip to in this section menu</a></li>
          <li><a href="#footer" class="btn btn-default margin-top-3" tabindex="1">Skip to footer links</a></li>
        </ul>   
      </div>    <noscript><iframe src="https://www.googletagmanager.com/ns.html?id=GTM-M95XGZW" height="0" width="0" style="display:none;visibility:hidden"></iframe></noscript>
      <div class="dialog-off-canvas-main-canvas" data-off-canvas-main-canvas>
       
  <div class="main-container container-fluid">     <div class="row">
                                                               


	
	<header class="lcds-header container-fluid" role="banner">
		                    
			<div class="row us-masthead">                            

				<div class="usa-banner col-xs-12">

					<img class="usa-banner__us-flag" src="/themes/custom/preview/assets/images/US_Flag.png" alt="U.S. flag" />

					<span>An official website of the United States government</span>

				    <a id="USMenuButton" class="collapsed" role="button" aria-expanded="false" aria-controls="USABannerMenu" href="#" data-toggle="collapse" data-target="#USABannerMenu">Here’s how you know <span class="toggle-indicator"> </span></a>

          			<div class="col-xs-12 collapse usa-banner__menu" id="USABannerMenu" aria-labelledby="USMenuButton">


						<div id="gov-banner" class="row usa-banner-content usa-grid usa-accordion-content" aria-hidden="true">
							      <div class="col-xs-12 col-sm-6 col-md-3">
							        <img class="usa-banner-icon usa-media_block-img" src="/themes/custom/preview/assets/images/icon-dot-gov.svg" alt="Dot gov" style="width:3em;">
									<div class="usa-media_block-body">
								      <p><strong>The .gov means it’s official.</strong><br>Federal government websites often end in .gov or .mil. Before sharing sensitive information, make sure you're on a federal government site.</p>
								    </div>
							      </div>
							      <div class="col-xs-12 col-sm-6 col-md-3">
							        <img class="usa-banner-icon usa-media_block-img" src="/themes/custom/preview/assets/images/icon-https.svg" alt="SSL" style="width:3em;">
							        <div class="usa-media_block-body">
								         <p><strong>The site is secure.</strong><br> The <strong>https://</strong> ensures that you are connecting to the official website and that any information you provide is encrypted and transmitted securely.</p>
							        </div>
							      </div>
						</div>
					</div>

				</div>
			</div> 			<div class="row fda-masthead">
							<div class="col-xs-4 col-md-8 fda-masthead__fda-logo"> 
					<a href="/" title="FDA Homepage">
            <picture>
              <!-- Set media breakpoint to value equivalent to $screen-md -->
              <source media="(min-width:992px)" srcset="/themes/custom/preview/assets/images/gov-fda-new-white.svg">
              <img src="/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg" height="40px" alt="U.S. Food and Drug Administration logo">
            </picture>
          </a>
       	</div>
				
        <div class="col-xs-8 col-md-4">
        <ul class="fda-masthead__item-list">
            <li>
                <button id="btn-search" class="btn btn-default btn-sm fda-masthead__btn-search" aria-expanded="false" aria-controls="search-form" title="Open search bar">
					<span class="fa fa-search" aria-hidden="true">&nbsp;</span>
			    	<span class="fda-masthead__btn-label">Search</span>
				</button>
            </li>
            <li>
                <button id="menu-btn" class="btn btn-default btn-sm fda-masthead__btn-menu collapsed" href="#primary-nav" data-toggle="collapse" aria-expanded="true">
                    <span class="fa fa-bars" aria-hidden="true">&nbsp;</span>
                    <span class="fda-masthead__btn-label">Menu</span>
                </button>
            </li>
        </ul>
		</div>
							
						<form class="fda-masthead__search sr-only" id="search-form" aria-hidden="true" role="search" action="/search" method="GET" accept-charset="UTF-8">
							<div class="search-popover" id="search-popover">
								<div class="input-group pull-right" id="search-group">
									<label class="sr-only" for="search-query">Search FDA</label>
									
									<input class="form-control search-input" tabindex="-1" id="search-query" name="s" aria-autocomplete="list" aria-haspopup="true" title="Enter the terms you wish to search for." placeholder="Search FDA"  type="text" /> 
									
									<span class="input-group-btn" id="input-group-btn">
										
										<button type="submit" type="button" class="btn btn-danger search-btn" id="search-btn" tabindex="-1" title="Search"><span class="fa fa-search" aria-hidden="true"><span class="sr-only">Submit search</span></span></button>

									</span>

								</div>
							</div>
																				
						</form>					

			</div> 
		<nav id="primary-nav" class="lcds-primary-nav row collapse">					<div class="col-md-5 col-lg-4">
						<section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
							<h2 class="lcds-primary-nav__group-heading">Featured</h2>
							<ul class="lcds-primary-nav__list lcds-primary-nav__list--featured">
								<li class="lcds-primary-nav__list-item"><a href="https://www.safetyreporting.hhs.gov/smarthub#/" title="Report a Problem with an FDA Regulated Product">Report a Product Problem</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/about-fda/contact-fda">Contact FDA</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/regulatory-information/search-fda-guidance-documents">FDA Guidance Documents</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/safety/recalls-market-withdrawals-safety-alerts">Recalls, Market Withdrawals and Safety Alerts</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/news-events/newsroom/press-announcements">Press Announcements</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/inspections-compliance-enforcement-and-criminal-investigations/compliance-actions-and-activities/warning-letters">Warning Letters</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/advisory-committees">Advisory Committees</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/fda-en-espanol">En Espa&#241ol</a></li>
							</ul>
						</section>
					</div>

					<div class="col-md-7 col-lg-8">
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Products</h2>
            <ul class="lcds-primary-nav__list">
							<li class="lcds-primary-nav__list-item"><a href="/food">Food</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/drugs">Drugs</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/medical-devices">Medical Devices</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/radiation-emitting-products">Radiation-Emitting Products</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/vaccines-blood-biologics">Vaccines, Blood, and Biologics</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/animal-veterinary">Animal and Veterinary</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/cosmetics">Cosmetics</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/tobacco-products">Tobacco Products</a></li>
            </ul>
          </section>
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Topics</h2>
            <ul class="lcds-primary-nav__list">
							<li class="lcds-primary-nav__list-item"><a href="/about-fda">About FDA</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/combination-products">Combination Products</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/regulatory-information">Regulatory Information</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/safety">Safety</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/emergency-preparedness-and-response">Emergency Preparedness</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/international-programs">International Programs</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/news-events">News and Events</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/training-and-continuing-education">Training and Continuing Education</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/inspections-compliance-enforcement-and-criminal-investigations">Inspections and Compliance</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/science-research">Science and Research</a></li>
            </ul>
          </section>
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Information For</h2>
            <ul class="lcds-primary-nav__list">
	            <li class="lcds-primary-nav__list-item"><a href="/consumers">Consumers</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/patients">Patients</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/industry">Industry</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/health-professionals">Health Professionals</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/federal-state-local-tribal-and-territorial-officials">Federal, State and Local Officials</a></li>
            </ul>
          </section>
					</div>
	      </nav>
    </header>

<div class="col-xs-12">
	<div data-drupal-messages-fallback class="hidden"></div>

</div>

                              
                                                                     <section id="block-entityviewcontent" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      

<a class="lcds-button--expandable collapsed hidden-md hidden-lg" data-toggle="collapse" href="#section-nav" >In this section<span class="visible-sm-inline-block">:

                Safety Communications
    
    </span>
</a>

<nav id="section-nav" class="lcds-card lcds-section-nav lcds-section-nav hidden-md hidden-lg collapse">

    <ul class="lcds-section-nav__list">

      <li>

              <a href="/medical-devices/medical-device-safety/safety-communications" title="Safety Communications" class="lcds-section-nav__section-link lcds-section-nav__link lcds-section-nav__parent-link visible-xs-block visible-sm-block">
                                        Safety Communications
                    </a>

                        <div class="views-element-container form-group"><div class="view view-in-this-section view-id-in_this_section view-display-id-block_5 js-view-dom-id-f2c77bbcffa7a7634f4da39511ddd8ada9ef50c1da59c2a572f013873963ca98">
  
    
      
  
          </div>
</div>


                        <div class="views-element-container form-group"><div class="view view-in-this-section-sub view-id-in_this_section_sub view-display-id-block_2 js-view-dom-id-3c58cfd9f3f9f1214c24067f5bced8222a7025ac11eade2282e32b4438976e95">
  
    
      
  
          </div>
</div>


      </li>

    </ul>

</nav>

  </section>

<section id="block-entityviewcontent-15" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
    <ol class="lcds-breadcrumb visible-md visible-lg">
          <li >
                  <a href="/">Home</a>
              </li>
          <li >
                  <a href="/medical-devices">Medical Devices</a>
              </li>
          <li >
                  <a href="/medical-devices/medical-device-safety">Medical Device Safety</a>
              </li>
          <li >
                  <a href="/medical-devices/medical-device-safety/safety-communications">Safety Communications</a>
              </li>
          <li >
                  <a class="current-link">Cybersecurity Vulnerabilities with Certain Patient Monitors from Contec and Epsimed: FDA Safety Communication</a>
              </li>
      </ol>




<ol class="lcds-breadcrumb visible-sm visible-xs">
  <li>
    <a href="/medical-devices/medical-device-safety/safety-communications" title="Safety Communications">
     Safety Communications
    </a>
  </li>
</ol>

  </section>






                                
      <main>

                                 <article id="main-content" class="article main-content container-fluid" role="article">
          
                                                                <header class="row content-header">
                         <section id="block-entityviewcontent-2" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
<div class="col-sm-12 col-md-8 col-md-offset-2">

  <h1 class="content-title text-center">Cybersecurity Vulnerabilities with Certain Patient Monitors from Contec and Epsimed: FDA Safety Communication</h1>
  
  	
 
</div>

  </section>






                      </header>
                              
                                                          
                              <aside class="col-md-2" role="complementary">
                  <section id="block-entityviewcontent-3" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

        <div class="region region-">
        <nav id="section-nav"class="lcds-card lcds-section-nav lcds-section-nav--side hidden-xs hidden-sm">
      <ul class="lcds-section-nav__list lcds-section-nav--side__list">
        <li>

                    <a href="/medical-devices/medical-device-safety/safety-communications" class="lcds-section-nav__link lcds-section-nav--side__link lcds-section-nav__parent-link lcds-section-nav--side__parent-link">
                                        Safety Communications
                      </a>

          
                        <div class="views-element-container form-group"><div class="view view-in-this-section view-id-in_this_section view-display-id-block_4 js-view-dom-id-9a8d5c5e03f0288f03dde246a77dc105280d706604fa912edfda5ab8aca26d10">
  
    
      
  
          </div>
</div>


                        <div class="views-element-container form-group"><div class="view view-in-this-section-sub view-id-in_this_section_sub view-display-id-block_1 js-view-dom-id-e9187ad0f76339996e6fe736ffe8fa6e379f6f6e4d4bc63dcc3953e4cf504e1e">
  
    
      
  
          </div>
</div>


        </li>
      </ul>
    </nav>
    </div>

  </section>


                </aside>
              
                                                          
              <div class="col-md-8" role="main">

                            
                            
                            
                            
                                              
  
<p><a class="btn btn-default" href="https://www.fda.gov/medical-devices/safety-communications/vulnerabilidades-de-ciberseguridad-en-monitores-de-pacientes-de-contec-y-epsimed-comunicacion-de"><span>Español</span></a>&nbsp;<a class="btn btn-default" href="https://www.fda.gov/medical-devices/safety-communications/guanyucontecheepsimedmouxiebingrenjianhuyidewangluoanquanloudongfdaanquantongxin"><span>简体中文 (Simplified Chinese)</span></a>&nbsp;<a class="btn btn-default" href="https://www.fda.gov/medical-devices/safety-communications/mga-cybersecurity-vulnerability-sa-ilang-patient-monitor-mula-sa-contec-epsimed-komunikasyon"><span>Tagalog</span></a></p><p></p><div class="callout">
	<p>Update: July 2, 2025</p><p>The FDA has updated this Safety Communication following Contec’s new software patch and <a href="https://contechealth.com/pages/security-advisory-notice">the firm’s Security Advisory Notice</a> to fix the cybersecurity vulnerabilities. The patch fully removes networking functionality from the affected Contec and Epsimed devices, making them only usable for local monitoring (vital signs only observable in the physical presence of the patient). &nbsp;</p><ul><li>Patients, caregivers, and health care providers should not install the software patch as the installation requires specialized expertise. Instead, the FDA advises patients, caregivers and health care providers continue to follow the recommendations in the “<a href="#Rec Patients Caregivers">Recommendations for Patients and Caregivers</a>” and “<a href="#Rec Health Care Providers">Recommendations for Health Care Providers</a>” sections of the Safety Communication below.</li><li>Health care facility staff (including information technology and cybersecurity staff) should reach out to Contec at contact@ContecMed.com for the software patch and installation instructions. &nbsp;If unable to install the patch, staff should <a href="#Rec Health Care Facility Staff">continue to follow the recommendations in the Safety Communication below.</a>&nbsp;</li></ul><p>
</p></div>
<ul><li><a href="#Rec Patients Caregivers">Recommendations for Patients and Caregivers</a></li><li><a href="#Rec Health Care Providers">Recommendations for Health Care Providers</a></li><li><a href="#Rec Health Care Facility Staff">Recommendations for Health Care Facility Staff (including Information Technology (IT) and Cybersecurity Staff)</a></li></ul><p><strong>Date Issued: January 30, 2025</strong>&nbsp;</p><p>The U.S. Food and Drug Administration (FDA) is raising awareness among health care providers, health care facilities, patients, and caregivers that cybersecurity vulnerabilities in Contec CMS8000 patient monitors and Epsimed MN-120 patient monitors (which are Contec CMS8000 patient monitors relabeled as MN-120) may put patients at risk after being connected to the internet.</p><p>Three cybersecurity vulnerabilities have been identified:</p><ul><li>The patient monitor may be remotely controlled by an unauthorized user or not work as intended.</li><li>The software on the patient monitors includes a backdoor, which may mean that the device or the network to which the device has been connected may have been or could be compromised.</li><li>Once the patient monitor is connected to the internet, it begins gathering patient data, including personally identifiable information (PII) and protected health information (PHI), and exfiltrating (withdrawing) the data outside of the health care delivery environment.</li></ul><p>These cybersecurity vulnerabilities can allow unauthorized actors to bypass cybersecurity controls, gaining access to and potentially manipulating the device.</p><p>The FDA is not aware of any cybersecurity incidents, injuries, or deaths related to these cybersecurity vulnerabilities at this time.&nbsp;</p><h2><a class="ck-anchor" id="Rec Patients Caregivers"></a>Recommendations for Patients and Caregivers</h2><ul><li>Talk to your health care provider about whether your device relies on remote monitoring features. Remote monitoring means the device uses an internet connection to allow a health care provider to evaluate patient vital signs from another location (such as a remote monitoring system or central monitoring system).<ul><li>If your health care provider confirms that your device relies on remote monitoring features, unplug the device and stop using it. Talk to your health care provider about finding an alternative patient monitor.&nbsp;</li><li>If your device does not rely on remote monitoring features, use only the local monitoring features of the patient monitor. This means unplugging the device’s ethernet cable and disabling wireless (that is, WiFi or cellular) capabilities, so that patient vital signs are only observed by a caregiver or health care provider in the physical presence of a patient.&nbsp;<ul><li>If you cannot disable the wireless capabilities, unplug the device and stop using it. Talk to your health care provider about finding an alternative patient monitor. &nbsp;&nbsp;</li></ul></li></ul></li><li>Be aware the FDA is not aware of any cybersecurity incidents, injuries, or deaths related to this vulnerability at this time.</li><li><a href="#reporting">Report any problems or complications</a> with your Contec CMS8000 patient monitor or Epsimed MN-120 patient monitor to the FDA.&nbsp;</li></ul><h2><a class="ck-anchor" id="Rec Health Care Providers"></a>Recommendations for Health Care Providers</h2><ul><li>Work with health care facility staff to determine if a patient’s Contec CMS8000 patient monitor or Epsimed MN-120 patient monitor may be affected and how to reduce any associated risk. &nbsp;</li><li>Read and follow the recommendations for patients and caregivers in this safety communication.&nbsp;</li><li>Check the Contec CMS8000 patient monitors and Epsimed MN-120 patient monitors for any signs of unusual functioning, such as inconsistencies between the displayed patient vitals and the patient’s actual physical state.&nbsp;</li><li><a href="#reporting">Report any problems</a> with your Contec CMS8000 patient monitor or Epsimed MN-120 patient monitor to the FDA.&nbsp;</li></ul><h2><a class="ck-anchor" id="Rec Health Care Facility Staff"></a>Recommendations for Health Care Facility Staff (including Information Technology (IT) and Cybersecurity Staff &nbsp;</h2><ul><li><strong>Use only the local monitoring features of the device.</strong><ul><li>If your patient monitor relies on remote monitoring features, unplug the device and stop using it.&nbsp;</li><li>If your device<strong> does not </strong>rely on remote monitoring features, unplug the device’s ethernet cable and disable wireless (that is, WiFi or cellular) capabilities. If you cannot disable the wireless capabilities, then continuing to use the device will expose the device to the backdoor and possible continued patient data exfiltration.</li></ul></li><li>Review the <a href="https://www.cisa.gov/news-events/ics-medical-advisories/icsma-25-030-01">Cybersecurity and Infrastructure Security Agency (CISA) “Mitigations” section</a> in the vulnerabilities related advisory. &nbsp;</li><li>Be aware, at this time there is no software patch available to help mitigate this risk.</li><li>Check the Contec CMS8000 patient monitors and Epsimed MN-120 patient monitors for any signs of unusual functioning, such as inconsistencies between the displayed patient vitals and the patient’s actual physical state.&nbsp;</li><li><a href="#reporting">Report any problems</a> with your Contec CMS8000 patient monitor or Epsimed MN-120 patient monitor to the FDA.</li></ul><h2>Device Description</h2><p>Patient monitors are used in health care and home settings for displaying information, such as the vital signs of a patient, including temperature, heartbeat, and blood pressure.</p><h2>Cybersecurity Vulnerabilities May Affect Contec CMS8000 and Epsimed MN-120 Patient Monitors</h2><p>Three cybersecurity vulnerabilities have been identified, whose potential impacts fall into two main categories. A vulnerable device could be exploited to:</p><ul><li>Deny access to the device, such as cause the device to crash and be unable to work as intended.</li><li>Take over the device to remotely control it to perform unexpected or undesired actions, such as corrupting the data.</li></ul><p>The vulnerabilities could allow all vulnerable Contec and Epsimed patient monitors on a given network to be exploited at the same time.</p><p>Additionally, the software on the patient monitors includes a backdoor. “Backdoor” is the term used to describe hidden functionality that device users are not told about and can allow unauthorized actors to bypass cybersecurity controls. The unauthorized actors could access and potentially manipulate the device. Given the backdoor, the device and/or the network to which the device has been connected may have been or could be compromised.</p><p>Also, the FDA has authorized these patient monitors only for wired functionality (that is, ethernet connectivity). However, the FDA is aware that some patient monitors may be available with wireless (that is, WiFi or cellular) capabilities without FDA authorization.</p><p>The Cybersecurity and Infrastructure Security Agency (CISA) has identified that once the patient monitor is connected to the internet, it begins gathering and exfiltrating (withdrawing) patient data outside of the health care delivery environment, including when the device is used in a home setting. The FDA and CISA continue to work with Contec to correct these vulnerabilities as soon as possible.</p><h2>Unique Device Identifier (UDI)</h2><p>The unique device identifier helps identify individual medical devices, including patient monitors, sold in the United States from manufacturing through distribution to patient use. The UDI allows for more accurate reporting, reviewing, and analyzing of adverse event reports so that devices can be identified, and problems potentially corrected more quickly.</p><ul><li><a href="https://www.fda.gov/medical-devices/unique-device-identification-system-udi-system/udi-basics#recognize">How do I recognize a UDI on a label?&nbsp;</a></li><li><a href="https://accessgudid.nlm.nih.gov/">AccessGUDID database - Identify Your Medical Device</a>&nbsp;</li><li><a href="/medical-devices/unique-device-identification-system-udi-system/benefits-udi-system" data-entity-type="node" data-entity-uuid="3a203891-7fbc-4f9e-adca-5c1f0ccab26a" data-entity-substitution="canonical" title="Benefits of a UDI System">Benefits of a UDI System</a>&nbsp;</li></ul><p>You can identify the devices affected by checking the unique device identifier (UDI), which is a unique numeric or alphanumeric code that generally includes a device identifier (DI) that identifies the labeler and the specific version or model of a device.</p><div class="table-responsive"><table class="table"><thead><tr><th>Brand Name</th><th>Version or Model</th><th>UDI-DI</th></tr></thead><tbody><tr><td>Contec</td><td>CMS8000&nbsp;</td><td>06945040100034</td></tr><tr><td>Epsimed</td><td>MN-120</td><td>N/A</td></tr></tbody></table></div><h2>FDA Actions&nbsp;</h2><p>The FDA takes seriously any reports of cybersecurity vulnerabilities in medical devices and will continue to work with Contec and CISA to correct these vulnerabilities as soon as possible.</p><p>The FDA will continue to assess new information concerning the vulnerabilities and will keep the public informed if significant new information becomes available.</p><p><a href="/medical-devices/digital-health-center-excellence/cybersecurity" data-entity-type="node" data-entity-uuid="d1a776b3-80dd-4181-bc8c-e33bf9bd9dd6" data-entity-substitution="canonical" title="Cybersecurity">Read more about medical device cybersecurity.</a></p><h2>Timeline of FDA Communication Updates</h2><div class="table-responsive"><table class="table"><tbody><tr><td style="border:1.0pt solid windowtext;padding:0in 5.4pt;vertical-align:top;width:239.4pt;" width="319"><p style="line-height:normal;margin-bottom:0in;"><span style="color:#333333;font-size:12.0pt;"><strong>Date</strong></span></p></td><td style="border-bottom-style:solid;border-color:windowtext;border-left-style:none;border-right-style:solid;border-top-style:solid;border-width:1.0pt;padding:0in 5.4pt;vertical-align:top;width:239.4pt;" width="319"><p style="line-height:normal;margin-bottom:0in;"><span style="color:#333333;font-size:12.0pt;"><strong>Actions</strong></span></p></td></tr><tr><td style="border-bottom-style:solid;border-color:windowtext;border-left-style:solid;border-right-style:solid;border-top-style:none;border-width:1.0pt;padding:0in 5.4pt;vertical-align:top;width:239.4pt;" width="319"><p style="line-height:normal;margin-bottom:0in;"><span style="color:#333333;font-size:12.0pt;">July 2, 2025</span></p></td><td style="border-bottom:1.0pt solid windowtext;border-left-style:none;border-right:1.0pt solid windowtext;border-top-style:none;padding:0in 5.4pt;vertical-align:top;width:239.4pt;" width="319"><p style="line-height:normal;margin-bottom:0in;"><span style="color:#333333;font-size:12.0pt;">The FDA updated this communication to announce the availability of Contec’s software patch to fix the cybersecurity vulnerabilities. &nbsp;</span></p></td></tr><tr><td style="border-bottom-style:solid;border-color:windowtext;border-left-style:solid;border-right-style:solid;border-top-style:none;border-width:1.0pt;padding:0in 5.4pt;vertical-align:top;width:239.4pt;" width="319"><p style="line-height:normal;margin-bottom:0in;"><span style="color:#333333;font-size:12.0pt;">January 30, 2025</span></p></td><td style="border-bottom:1.0pt solid windowtext;border-left-style:none;border-right:1.0pt solid windowtext;border-top-style:none;padding:0in 5.4pt;vertical-align:top;width:239.4pt;" width="319"><p style="line-height:normal;margin-bottom:0in;"><span style="color:#333333;font-size:12.0pt;">The FDA issued this communication to alert health care providers, health care facilities, patients, and caregivers of cybersecurity vulnerabilities in Contec CMS8000 patient monitors and Epsimed MN-120 patient monitors (which are Contec CMS8000 patient monitors relabeled as MN-120) that may put patients at risk after being connected to the internet.</span></p></td></tr></tbody></table></div><h2><a class="ck-anchor" id="reporting"></a>Reporting Problems with Your Device</h2><p>If you think you had a problem with a Contec CMS8000 or Epsimed MN-120 patient monitors, the FDA encourages you to <a href="https://www.accessdata.fda.gov/scripts/medwatch/index.cfm?action=reporting.home">report the problem through the MedWatch Voluntary Reporting Form</a>.</p><p>Health care personnel employed by facilities that are subject to the FDA's user facility reporting requirements should follow the reporting procedures established by their facilities.</p><h2>Questions?</h2><p>If you have questions, <a href="/medical-devices/device-advice-comprehensive-regulatory-assistance/contact-us-division-industry-and-consumer-education-dice" data-entity-type="node" data-entity-uuid="43db1e55-f57e-4c99-ad18-21866d191df7" data-entity-substitution="canonical" title="Contact Us – Division of Industry and Consumer Education (DICE)">contact CDRH's Division of Industry and Consumer Education (DICE)</a>.</p>

<!--BEGIN QUALTRICS WEBSITE FEEDBACK SNIPPET-->
<!--BEGIN QUALTRICS WEBSITE FEEDBACK SNIPPET-->



              
                                            
              
            </div>

                                                  
                          <aside class="col-md-2" role="complementary">
                <section id="block-entityviewcontent-4" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      

<div class="region region-">
  <aside class="lcds-card lcds-card--border-top">
    <ul role="menu" class="lcds-description-list">
      
                            


























  <li role="menuitem" class="node-current-date lcds-description-list__item">
    <div>
      <h2 class="lcds-description-list__item-heading">Content current as of:</h2>
      <p class="lcds-description-list__item-text"><time datetime="2025-07-02T00:00:00Z">07/02/2025</time>
</p>
    </div>
  </li>
              
              
<li role="menuitem" class="lcds-description-list__item">  
	<div>
		
		 <h2 class="lcds-description-list__item-heading">Regulated Product(s)</h2>
		 <ul role="menu" class="lcds-metadata-list">
						  <li role="menuitem">Medical Devices</li>
			  			     			  						              
			
			
			
			
			
			
			
			
					</ul>
	 
			     
						       

			  
						  

			  
						 
	</div>
</li>   

    </ul>

  </aside>
</div>


  </section>


              </aside>
            
                 </article>        
      </main>

    </div>  </div>
<div id="fda-survey-comments"></div>
<script src=https://touchpoints.app.cloud.gov/touchpoints/0eb673d9.js async></script>
<button class="btn btn-primary btn-vertical" id="survey-btn">Feedback</button>
<script src=https://touchpoints.app.cloud.gov/touchpoints/d45bb814.js async=""></script>
                <div class="region region-subscribe">
    <section id="block-entityviewcontent-5" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
<section class="lcds-subscribe" id="subscribe">
  <div class="row">
    <div class="col-sm-12 col-md-3 col-md-offset-3">
                <p>Subscribe to Medical Device Safety and Recalls </p>
                        <span>Sign up to receive email updates on medical device recalls, safety communications, and other safety information. </span>
            </div>
    <div class="col-sm-12 col-md-3">
            <form class="form-horizontal" id="GD-snippet-form" action="https://public.govdelivery.com/accounts/USFDA/subscribers/qualify" accept-charset="UTF-8" method="post">
        <input name="utf8" type="hidden" value="&#x2713;">
        <input type="hidden" name="authenticity_token" value="VJuyc1HyD63+xVCkN+K9qiH1bD9zSSJ+BfdR1d4LXjZ0BncrJ/u9dEw/e0U869OeCw6JxhyYXfnZCCGNF1oVkQ==">
        <input type="hidden" name="topic_id" id="topic_id" value="USFDA_81">

        <label class="sr-only" for="email">Enter your email address to subscribe:</label>
        <div class="input-group subscribe-group">
          <input type="text" name="email" id="custom_email_input" placeholder="Email Address" class="form-control">
          <span class="input-group-btn">
            <input class="btn btn-primary" type="submit" name="commit" value="Subscribe">
          </span>
        </div>

        <!-- ✅ Tooltip-style error message below input -->
        <div id="errorMessage" class="tooltip-error" style="display: none;">
          <span class="tooltip-text" role="alert" aria-live="polite" tabindex="0" ></span>
        </div>
      </form>
       
    </div>
  </div>
</section>

  </section>


  </div>

  
      <footer id="footer" class="lcds-footer container-fluid">
        
    <div class="row lcds-footer__primary">
    <nav class="text-center">
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/about-fda/about-website/fdagov-archive" >FDA Archive</a></li>
          <li><a href="/about-fda" >About FDA</a></li>
          <li><a href="/about-fda/about-website/internet-accessibility" >Accessibility</a></li>
        </ul>
      </div>
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/about-fda/visitor-information" >Visitor Information</a> </li>
          <li><a href="/about-fda/about-website/website-policies" >Website Policies / Privacy</a></li>
          <li><a href="/about-fda/jobs-and-training-fda/no-fear-act" >No FEAR Act</a></li>
          <li><a href="https://www.hhs.gov/vulnerability-disclosure-policy/index.html" >Vulnerability Disclosure Policy</a></li>
        </ul>
      </div>
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/regulatory-information/freedom-information" title="Freedom of Information Act">FOIA</a></li>
          <li><a href="https://www.hhs.gov/" title="Health and Human Services" target="_blank">HHS.gov</a></li>
          <li><a href="https://www.usa.gov/" target="_blank">USA.gov</a></li>
        </ul>
      </div>
    </nav>
  </div>
    <div class="row lcds-footer__secondary">
    <div class="col-sm-12 col-md-6 col-lg-4 lcds-footer__social-links">
      <a href="/about-fda/contact-fda" class="btn btn-default btn-md">Contact FDA</a>
      <a href="https://www.facebook.com/FDA" title="Follow FDA on Facebook" class="no-disclaimer"> 
        <span class="fa fa-facebook fa-2x" aria-hidden="true">
          <span class="sr-only">Follow FDA on Facebook</span> 
        </span>
      </a>
      <a href="https://x.com/US_FDA" title="Follow FDA on X" class="no-disclaimer">
        <svg class="icon-svg-inline fa-2x" aria-hidden="true">
          <use href="/themes/custom/preview/assets/images/fa-icons.svg#icon-x-twitter">
        </svg>
        <span class="sr-only">Follow FDA on X</span>
      </a>
      <a href="https://instagram.com/FDA" title="Follow FDA on Instagram" class="no-disclaimer">
        <span class="fa fa-instagram fa-2x" aria-hidden="true"> 
          <span class="sr-only">Follow FDA on Instagram</span>
        </span>
      </a>
      <br class='visible-xs-inline'/>
      <a href="https://www.linkedin.com/company/fda/" title="Follow FDA on LinkedIn" class="no-disclaimer">
        <span class="fa fa-linkedin fa-2x" aria-hidden="true"> 
          <span class="sr-only">Follow FDA on LinkedIn</span>
        </span>
      </a>
      <a href="https://youtube.com/@US_FDA" title="View FDA videos on YouTube" class="no-disclaimer">
        <span class="fa fa-youtube fa-2x" aria-hidden="true"> 
          <span class="sr-only">View FDA videos on YouTube</span>
        </span>
      </a>
      <a href="/about-fda/contact-fda/subscribe-podcasts-and-news-feeds" title="Subscribe to FDA RSS feeds">
        <span class="fa fa-rss fa-2x" aria-hidden="true">
          <span class="sr-only">Subscribe to FDA RSS feeds</span>
        </span>
      </a>
    </div>
    <a href="/" title="FDA Homepage">
        <div class="visible-lg-block col-lg-4 text-center">
          <img src="/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg" height="60px" alt="Food and Drug Administration Logo">
        </div>
    </a>
    <div class="col-sm-12 col-md-6 col-lg-4 text-center lcds-footer__contact-number">
      <span class="fa fa-phone" aria-hidden="true"> </span> 
     <span class="sr-only">Contact Number</span>
      1-888-INFO-FDA (1-888-463-6332)
    </div>
  </div>
  
      <!--END WEBSITE FEEDBACK SNIPPET-->
  

    </footer>
    <a href="" id="btn-top" class="btn btn-primary btn-top"><span class="sr-only">Back to </span>Top</a>
  

  </div>

    
    <script type="application/json" data-drupal-selector="drupal-settings-json">{"path":{"baseUrl":"\/","pathPrefix":"","currentPath":"node\/424797","currentPathIsAdmin":false,"isFront":false,"currentLanguage":"en"},"pluralDelimiter":"\u0003","suppressDeprecationErrors":true,"fda_ckeditor_enhancements":{"basePath":"modules\/custom\/fda_ckeditor_enhancements"},"google_analytics":{"account":"G-273DTKB5QW","trackOutbound":true,"trackMailto":true,"trackTel":true,"trackDownload":true,"trackDownloadExtensions":"7z|aac|arc|arj|asf|asx|avi|bin|csv|doc(x|m)?|dot(x|m)?|exe|flv|gif|gz|gzip|hqx|jar|jpe?g|js|mp(2|3|4|e?g)|mov(ie)?|msi|msp|pdf|phps|png|ppt(x|m)?|pot(x|m)?|pps(x|m)?|ppam|sld(x|m)?|thmx|qtm?|ra(m|r)?|sea|sit|tar|tgz|torrent|txt|wav|wma|wmv|wpd|xls(x|m|b)?|xlt(x|m)|xlam|xml|z|zip"},"bootstrap":{"forms_has_error_value_toggle":1,"modal_animation":1,"modal_backdrop":"true","modal_focus_input":1,"modal_keyboard":1,"modal_select_text":1,"modal_show":1,"modal_size":"","popover_enabled":1,"popover_animation":1,"popover_auto_close":1,"popover_container":"body","popover_content":"","popover_delay":"0","popover_html":0,"popover_placement":"right","popover_selector":"","popover_title":"","popover_trigger":"click"},"ajax":[],"user":{"uid":0,"permissionsHash":"1b1b521ce0efd787b9481ef00f514b542eb396217a4d74c357d2ecd6b6b52a2d"}}</script>
<script src="/files/js/js_6wBZHfpF3KVtBs6ZtLrAw5oAvps3vbyTaoe7yxCXDtU.js?scope=footer&amp;delta=0&amp;language=en&amp;theme=preview&amp;include=eJxdjtEKwjAMRX9oo74I_k3J0hiLXROSMJlfL1Ms4uM9JOdeFuFGGTq0PSp64j8wqdFW6ZG4yQJtdrSq4dMiEh4GmlRUNrLpWiDjnUoNsUz9Bh1ppR6eAFGsVOk5hA-738QCpdDnSVZt9ThPR5Pn8-nyA8cCNHjuxDxAAX1Lvnlo59H4Ai47WJ8"></script>

  <script type="text/javascript"  src="/zOBfb3WpG5o6iGh5_Vi1Xx9n/YauitDpfVSctGL/KBQRAQ/OFZreVMU/TggC"></script></body>
</html>
